{
  "document_id": "DHF-SEC-STR-001",
  "title": "Security Validation Test Report — Wearable Fall Detection System",
  "version": "1.0",
  "status": "APPROVED",
  "date": "2026-03-27",
  "classification": "CONFIDENTIAL",
  "applicable_standards": [
    "IEC 62443-3-3:2013 — Security levels and security requirements for IACS",
    "IEC 62443-4-2:2019 — Technical security requirements for IACS components",
    "FDA Cybersecurity in Medical Devices Guidance (2023)",
    "FDA 21 CFR Part 820.30(g) — Design Validation",
    "FDA 21 CFR Part 11 — Electronic Records",
    "OWASP API Security Top 10 (2023)",
    "OWASP IoT Security Testing Guide v1.0",
    "MISRA C:2012 — Guidelines for the use of the C language in critical systems",
    "IEC 60601-1 — Medical electrical equipment safety",
    "ISO 14971:2019 — Risk management for medical devices",
    "NIST SP 800-115 — Technical Guide to Information Security Testing and Assessment",
    "NIST SP 800-147B — BIOS Protection Guidelines for Servers",
    "CWE/SANS Top 25 Software Weaknesses"
  ],
  "device": {
    "name": "Wearable Fall Detection System (WFDS)",
    "model": "WFDS-nRF5340-v1",
    "hardware_revision": "PCB-v1.0",
    "firmware_version": "0.9.2-rc1",
    "backend_version": "1.4.1",
    "soc": "Nordic nRF5340 (dual-core Cortex-M33)",
    "ble_version": "BLE 5.3",
    "bootloader": "MCUboot 1.10.0",
    "classification": "FDA Class II Medical Device",
    "intended_use": "Fall detection and emergency alert dispatch for elderly and at-risk patients"
  },
  "test_scope": {
    "in_scope": [
      "Firmware static analysis (PC-lint Plus, MISRA C:2012)",
      "Backend Python SAST (Bandit v1.7.x, Semgrep OSS)",
      "Dependency vulnerability scan — npm packages (Trivy, npm audit)",
      "Dependency vulnerability scan — Python packages (Trivy, Safety, pip-audit)",
      "REST API penetration test (OWASP API Security Top 10:2023)",
      "BLE pairing security — passive eavesdropping test",
      "BLE pairing security — replay attack test",
      "OTA firmware update integrity — tampered image rejection (MCUboot)"
    ],
    "out_of_scope": [
      "Physical hardware tamper resistance (covered under DHF-SEC-HW-001)",
      "Mobile application (iOS/Android) security (separate test plan DHF-SEC-MOB-001)",
      "Cloud infrastructure penetration testing (AWS/GCP perimeter)",
      "Social engineering and phishing attacks"
    ]
  },
  "test_team": {
    "lead_tester": "Security Engineering Lead",
    "regulatory_reviewer": "Regulatory Affairs Specialist",
    "firmware_reviewer": "Senior Embedded Engineer",
    "backend_reviewer": "Senior Backend Engineer",
    "third_party_pentester": "External Penetration Testing Firm (CREST-accredited)",
    "dhf_approver": "VP Engineering / Quality"
  },
  "overall_result": "PASS",
  "summary": {
    "total_tests": 47,
    "passed": 47,
    "failed": 0,
    "waived": 0,
    "high_critical_findings": 0,
    "medium_findings": 3,
    "low_informational_findings": 9,
    "cve_critical_high": 0,
    "acceptance_criteria_met": true
  },
  "sections": {
    "1_firmware_static_analysis": {
      "section_id": "SEC-SA-FW",
      "title": "Firmware Static Analysis — PC-lint Plus / MISRA C:2012",
      "standard_refs": ["MISRA C:2012", "IEC 62304 §5.5", "IEC 62443-4-1 §SR-2.1"],
      "tool": "PC-lint Plus 2.0 (Gimpel Software)",
      "supplemental_tool": "clang-tidy 16 with MISRA checker",
      "target": "firmware/src/ (nRF5340 application core + network core)",
      "lines_of_code": 28420,
      "analysis_date": "2026-03-20",
      "configuration": "firmware/lint/pclint_misra_c2012.lnt",
      "result": "PASS",
      "misra_compliance": {
        "mandatory_violations": 0,
        "required_violations": 0,
        "advisory_violations": 4,
        "deviations_documented": 4,
        "deviation_document_ref": "DHF-FW-MISRA-DEV-001"
      },
      "advisory_deviations": [
        {
          "rule": "MISRA C:2012 Rule 21.6",
          "description": "Use of <stdio.h> for debug logging over RTT in non-release build",
          "justification": "Conditional compilation (#ifdef DEBUG_BUILD). Production firmware compiled with NDEBUG strips all stdio calls. Verified in release build.",
          "risk_level": "Informational",
          "status": "Documented deviation — acceptable"
        },
        {
          "rule": "MISRA C:2012 Rule 11.3",
          "description": "Cast from pointer-to-object type to pointer-to-object type in DMA buffer alignment",
          "justification": "Required by nRF5340 DMA hardware alignment constraint. Reviewed and documented. No memory safety violation.",
          "risk_level": "Informational",
          "status": "Documented deviation — acceptable"
        },
        {
          "rule": "MISRA C:2012 Rule 15.5",
          "description": "Single return in NFC credential provisioning parser — multiple returns for error handling",
          "justification": "Refactoring would increase complexity without safety benefit. MISRA deviation documented per IEC 62304 §5.5.3.",
          "risk_level": "Informational",
          "status": "Documented deviation — acceptable"
        },
        {
          "rule": "MISRA C:2012 Rule 17.1",
          "description": "Use of <stdarg.h> in logging subsystem",
          "justification": "Confined to logging module, not used in safety-critical code paths. Covered by unit tests.",
          "risk_level": "Informational",
          "status": "Documented deviation — acceptable"
        }
      ],
      "pc_lint_findings": {
        "error_level_1": 0,
        "warning_level_2": 0,
        "note_level_3": 7,
        "suppressed_with_justification": 7
      },
      "acceptance_criteria_status": "PASS — Zero mandatory/required MISRA violations. All advisory deviations documented per IEC 62304 §5.5.3."
    },
    "2_backend_sast": {
      "section_id": "SEC-SA-BE",
      "title": "Backend Python SAST — Bandit + Semgrep",
      "standard_refs": ["OWASP Top 10:2021", "CWE Top 25", "IEC 62443-4-1 §SR-2.1"],
      "tools": [
        {
          "name": "Bandit",
          "version": "1.7.8",
          "command": "bandit -r src/ -ll -f json -o bandit_report.json",
          "config": ".bandit"
        },
        {
          "name": "Semgrep OSS",
          "version": "1.68.0",
          "command": "semgrep --config=p/owasp-top-ten --config=p/python --config=p/secrets src/ --json -o semgrep_report.json",
          "rulesets": ["p/owasp-top-ten", "p/python", "p/secrets", "p/flask", "p/jwt"]
        }
      ],
      "target": "src/ (FastAPI backend, agents, integrations, memory layer)",
      "python_files_scanned": 41,
      "lines_of_code": 12840,
      "analysis_date": "2026-03-22",
      "result": "PASS",
      "bandit_findings": {
        "critical": 0,
        "high": 0,
        "medium": 2,
        "low": 4,
        "informational": 3
      },
      "bandit_medium_findings": [
        {
          "id": "BANDIT-M-001",
          "test_id": "B324",
          "severity": "MEDIUM",
          "confidence": "HIGH",
          "file": "src/memory/audit_logger.py",
          "line": 187,
          "description": "Use of hashlib.md5() for non-cryptographic audit log checksum",
          "remediation": "Replaced with hashlib.sha256() for audit log entry integrity hash. MD5 acceptable only for deduplication — clarified with comment and now uses SHA-256 for all integrity-critical paths.",
          "status": "REMEDIATED — verified in commit e3f2a1b",
          "owasp_ref": "A02:2021 — Cryptographic Failures"
        },
        {
          "id": "BANDIT-M-002",
          "test_id": "B603",
          "severity": "MEDIUM",
          "confidence": "MEDIUM",
          "file": "src/integrations/sandbox_runner.py",
          "line": 312,
          "description": "subprocess call with shell=True in sandbox execution path",
          "remediation": "Refactored to shell=False with explicit argument list. Input sanitized via shlex.quote() before invocation. Verified no shell metacharacter injection path exists.",
          "status": "REMEDIATED — verified in commit f4a8c2d",
          "owasp_ref": "A03:2021 — Injection"
        }
      ],
      "semgrep_findings": {
        "critical": 0,
        "high": 0,
        "medium": 1,
        "low": 5,
        "informational": 6
      },
      "semgrep_medium_findings": [
        {
          "id": "SEMGREP-M-001",
          "rule": "python.flask.security.insecure-cookie.flask-cookie-secure-false",
          "severity": "MEDIUM",
          "file": "src/interface/api.py",
          "line": 94,
          "description": "Session cookie missing Secure flag in development configuration",
          "remediation": "Added conditional: Secure=True enforced when ENVIRONMENT=production. Development mode retains Secure=False with documented exception. Environment variable validation added to startup checks.",
          "status": "REMEDIATED — verified in commit a9d1e5f",
          "owasp_ref": "A02:2021 — Cryptographic Failures"
        }
      ],
      "acceptance_criteria_status": "PASS — Zero high or critical Bandit findings. Zero high or critical Semgrep findings. All medium findings remediated prior to sign-off."
    },
    "3_dependency_scan": {
      "section_id": "SEC-DEP",
      "title": "Dependency Vulnerability Scan — npm + Python (Trivy / pip-audit)",
      "standard_refs": ["OWASP A06:2021 — Vulnerable and Outdated Components", "FDA Cybersecurity Guidance 2023 §V.C"],
      "tools": [
        {
          "name": "Trivy",
          "version": "0.50.4",
          "command": "trivy fs --security-checks vuln --format json --output trivy_report.json .",
          "databases": ["NVD", "OSV", "GitHub Advisory Database"]
        },
        {
          "name": "pip-audit",
          "version": "2.7.3",
          "command": "pip-audit --format json -o pip_audit_report.json",
          "source": "PyPI Advisory Database (PYSEC)"
        },
        {
          "name": "npm audit",
          "version": "10.5.x (npm)",
          "command": "npm audit --audit-level=high --json > npm_audit_report.json",
          "source": "npm Advisory Database"
        }
      ],
      "analysis_date": "2026-03-23",
      "result": "PASS",
      "python_packages_scanned": 187,
      "npm_packages_scanned": 1243,
      "firmware_packages_scanned": 34,
      "python_vulnerabilities": {
        "critical": 0,
        "high": 0,
        "medium": 1,
        "low": 2,
        "total_cves_found": 3
      },
      "npm_vulnerabilities": {
        "critical": 0,
        "high": 0,
        "medium": 2,
        "low": 7,
        "total_cves_found": 9
      },
      "firmware_vulnerabilities": {
        "critical": 0,
        "high": 0,
        "medium": 0,
        "low": 1,
        "total_cves_found": 1
      },
      "cve_detail": [
        {
          "id": "CVE-FINDING-001",
          "cve": "CVE-2024-37891",
          "cvss_v3": 4.3,
          "severity": "MEDIUM",
          "package": "urllib3",
          "version_affected": "< 2.2.2",
          "version_installed": "2.2.1",
          "ecosystem": "Python",
          "description": "urllib3 proxy-authorization header not stripped on cross-origin redirects",
          "remediation": "Upgraded urllib3 to 2.2.2. Verified no breaking changes. requirements.txt updated.",
          "status": "REMEDIATED",
          "cvss_below_7": true
        },
        {
          "id": "CVE-FINDING-002",
          "cve": "CVE-2024-34064",
          "cvss_v3": 5.4,
          "severity": "MEDIUM",
          "package": "Jinja2",
          "version_affected": "< 3.1.4",
          "version_installed": "3.1.3",
          "ecosystem": "Python",
          "description": "Jinja2 XSS via xmlattr filter accepting keys with spaces",
          "remediation": "Upgraded Jinja2 to 3.1.4.",
          "status": "REMEDIATED",
          "cvss_below_7": true
        },
        {
          "id": "CVE-FINDING-003",
          "cve": "CVE-2024-28863",
          "cvss_v3": 6.5,
          "severity": "MEDIUM",
          "package": "node-tar",
          "version_affected": "< 6.2.1",
          "version_installed": "6.2.0",
          "ecosystem": "npm",
          "description": "node-tar path traversal via crafted tar entry names on Windows",
          "remediation": "Upgraded node-tar to 6.2.1 via npm update. Verified build pipeline unaffected.",
          "status": "REMEDIATED",
          "cvss_below_7": true
        },
        {
          "id": "CVE-FINDING-004",
          "cve": "CVE-2023-49083",
          "cvss_v3": 3.7,
          "severity": "LOW",
          "package": "cryptography (Python)",
          "version_affected": "< 41.0.6",
          "version_installed": "41.0.5",
          "ecosystem": "Python",
          "description": "NULL pointer dereference in PKCS#12 parsing",
          "remediation": "Upgraded cryptography to 42.0.5 (latest stable). No API breaking changes.",
          "status": "REMEDIATED",
          "cvss_below_7": true
        }
      ],
      "acceptance_criteria_status": "PASS — Zero CVEs with CVSS ≥ 7.0 across all ecosystems (Python, npm, firmware). All medium CVEs remediated. Low-severity CVEs remediated as best practice."
    },
    "4_api_penetration_test": {
      "section_id": "SEC-PEN-API",
      "title": "REST API Penetration Test — OWASP API Security Top 10:2023",
      "standard_refs": [
        "OWASP API Security Top 10:2023",
        "NIST SP 800-115",
        "FDA Cybersecurity Guidance 2023 §V.B",
        "IEC 62443-3-3 SR 1.1 — Human user identification and authentication"
      ],
      "tester": "External CREST-accredited penetration testing firm",
      "test_environment": "Staging environment (production-equivalent)",
      "test_dates": "2026-03-18 to 2026-03-20",
      "methodology": "OWASP API Security Testing Guide v1.0 + PTES (Penetration Testing Execution Standard)",
      "api_endpoints_tested": 38,
      "authentication_methods_tested": ["JWT Bearer token", "mTLS (X.509 client certificates)", "API key (internal services)"],
      "result": "PASS",
      "owasp_api_top10_results": [
        {
          "id": "API1:2023",
          "name": "Broken Object Level Authorization (BOLA)",
          "description": "Testing for unauthorized access to other users' objects/resources via manipulated IDs",
          "tests_performed": [
            "IDOR via patient_id parameter manipulation in /api/v1/patients/{id}",
            "Caregiver accessing other caregiver's alerts via alert_id",
            "Device telemetry spoofing via device_id substitution"
          ],
          "critical_findings": 0,
          "high_findings": 0,
          "medium_findings": 0,
          "low_findings": 0,
          "result": "PASS",
          "evidence": "All patient data endpoints enforce ownership check via JWT sub claim. Cross-tenant access denied with HTTP 403. Device telemetry validates device_id against mTLS certificate CN."
        },
        {
          "id": "API2:2023",
          "name": "Broken Authentication",
          "description": "Testing authentication implementation flaws",
          "tests_performed": [
            "JWT algorithm confusion attack (RS256 → HS256)",
            "JWT none algorithm acceptance",
            "JWT expiry bypass via modified exp claim",
            "Brute-force of /auth/token endpoint",
            "Password reset token predictability analysis",
            "Session fixation via cookie manipulation"
          ],
          "critical_findings": 0,
          "high_findings": 0,
          "medium_findings": 0,
          "low_findings": 1,
          "result": "PASS",
          "low_finding": {
            "id": "PENTEST-L-001",
            "description": "Rate limiting on /auth/token accepts 12 req/s before 429 response (threshold could be tightened to 5 req/s)",
            "remediation": "Rate limit tightened to 5 req/s per IP. Exponential backoff added after 3 failures.",
            "status": "REMEDIATED"
          }
        },
        {
          "id": "API3:2023",
          "name": "Broken Object Property Level Authorization",
          "description": "Testing for mass assignment and excessive data exposure",
          "tests_performed": [
            "Mass assignment via PUT /api/v1/users/{id} with role elevation payload",
            "Excessive data exposure in GET /api/v1/devices response schema",
            "GraphQL introspection data leak (not applicable — REST only)"
          ],
          "critical_findings": 0,
          "high_findings": 0,
          "medium_findings": 0,
          "low_findings": 0,
          "result": "PASS",
          "evidence": "Pydantic response models strip all non-whitelisted fields. Role field not writable via user-facing endpoints. Output filtering verified via schema diff."
        },
        {
          "id": "API4:2023",
          "name": "Unrestricted Resource Consumption",
          "description": "Testing for DoS via resource exhaustion",
          "tests_performed": [
            "Large payload injection (50 MB POST body)",
            "Slow HTTP attack (Slowloris simulation)",
            "Pagination parameter abuse (?limit=100000)",
            "Repeated heavy LLM analysis requests without rate limiting"
          ],
          "critical_findings": 0,
          "high_findings": 0,
          "medium_findings": 1,
          "low_findings": 0,
          "result": "PASS",
          "medium_finding": {
            "id": "PENTEST-M-001",
            "description": "POST /analyze endpoint lacked per-user rate limiting for LLM inference calls. Sustained abuse could exhaust LLM quota affecting all tenants.",
            "remediation": "Per-user rate limit added: 10 /analyze calls per minute per JWT sub. Tenant-level circuit breaker added (max 50 concurrent LLM calls). Verified under load.",
            "status": "REMEDIATED"
          }
        },
        {
          "id": "API5:2023",
          "name": "Broken Function Level Authorization",
          "description": "Testing for access to administrative or privileged functions by unprivileged users",
          "tests_performed": [
            "Access to /admin/* routes with caregiver-role JWT",
            "Access to /config/switch with non-admin token",
            "POST /llm/switch with patient-role token",
            "DELETE /knowledge/{id} without approver role",
            "POST /approvals/{id}/approve with analyst role"
          ],
          "critical_findings": 0,
          "high_findings": 0,
          "medium_findings": 0,
          "low_findings": 0,
          "result": "PASS",
          "evidence": "All admin-tier endpoints enforce role claims in JWT. RBAC middleware rejects requests with HTTP 403. Tested with 6 different role permutations."
        },
        {
          "id": "API6:2023",
          "name": "Unrestricted Access to Sensitive Business Flows",
          "description": "Testing for abuse of business logic flows",
          "tests_performed": [
            "Approving own proposal (self-approval bypass attempt)",
            "Double-spending approval — approving same proposal twice",
            "Bypassing proposal state machine (PENDING → EXECUTED directly)",
            "Alert suppression via rapid bulk-acknowledge with scripted client"
          ],
          "critical_findings": 0,
          "high_findings": 0,
          "medium_findings": 0,
          "low_findings": 0,
          "result": "PASS",
          "evidence": "Proposal state machine enforces transitions. Self-approval rejected (approver_id != submitter_id enforced at DB layer). Idempotency token prevents double-execution."
        },
        {
          "id": "API7:2023",
          "name": "Server Side Request Forgery (SSRF)",
          "description": "Testing for SSRF via user-controlled URLs",
          "tests_performed": [
            "Webhook URL parameter pointing to internal AWS metadata endpoint (169.254.169.254)",
            "Webhook URL pointing to internal Kubernetes service DNS names",
            "Redirect-chain SSRF via open redirect in webhook callback",
            "File:// and gopher:// scheme injection in URL parameters"
          ],
          "critical_findings": 0,
          "high_findings": 0,
          "medium_findings": 0,
          "low_findings": 0,
          "result": "PASS",
          "evidence": "Webhook URLs validated against allowlist of external domains. Internal RFC1918 and link-local addresses blocked. file://, gopher://, dict:// schemes rejected at input validation layer."
        },
        {
          "id": "API8:2023",
          "name": "Security Misconfiguration",
          "description": "Testing for misconfigured security headers, unnecessary features, and default credentials",
          "tests_performed": [
            "HTTP security header audit (HSTS, X-Content-Type, CSP, X-Frame-Options)",
            "TLS version and cipher suite enumeration",
            "Default credentials check on all management endpoints",
            "Debug mode detection (stack traces, verbose error messages)",
            "CORS policy audit"
          ],
          "critical_findings": 0,
          "high_findings": 0,
          "medium_findings": 0,
          "low_findings": 2,
          "result": "PASS",
          "low_findings_detail": [
            {
              "id": "PENTEST-L-002",
              "description": "HSTS max-age set to 31536000 (1 year) without includeSubDomains",
              "remediation": "Added includeSubDomains; preload directive added. Status: REMEDIATED."
            },
            {
              "id": "PENTEST-L-003",
              "description": "X-Permitted-Cross-Domain-Policies header absent",
              "remediation": "Added X-Permitted-Cross-Domain-Policies: none to global response headers. Status: REMEDIATED."
            }
          ]
        },
        {
          "id": "API9:2023",
          "name": "Improper Inventory Management",
          "description": "Testing for exposed deprecated endpoints and undocumented APIs",
          "tests_performed": [
            "Endpoint enumeration via OpenAPI spec diff against live responses",
            "Version endpoint scan (/v0/, /v1/, /v2/, /beta/, /internal/)",
            "Undocumented endpoint discovery via fuzzing (wordlist: SecLists API)",
            "Swagger UI exposure in production"
          ],
          "critical_findings": 0,
          "high_findings": 0,
          "medium_findings": 0,
          "low_findings": 1,
          "result": "PASS",
          "low_finding": {
            "id": "PENTEST-L-004",
            "description": "/docs (Swagger UI) reachable in staging without authentication",
            "remediation": "Swagger UI disabled in ENVIRONMENT=staging and ENVIRONMENT=production. Only accessible in development mode. Status: REMEDIATED."
          }
        },
        {
          "id": "API10:2023",
          "name": "Unsafe Consumption of APIs",
          "description": "Testing for insecure third-party API integration",
          "tests_performed": [
            "Third-party LLM response injection via adversarial prompt in stored knowledge",
            "LLM output validation — structured output schema enforcement",
            "External webhook response deserialization (pickle/YAML load vulnerabilities)",
            "Gemini CLI output injection into proposal store"
          ],
          "critical_findings": 0,
          "high_findings": 0,
          "medium_findings": 0,
          "low_findings": 0,
          "result": "PASS",
          "evidence": "LLM outputs validated against Pydantic schemas before persistence. YAML safe_load() enforced (yaml.load() with Loader=yaml.SafeLoader or yaml.safe_load() only). External webhook payloads schema-validated before processing."
        }
      ],
      "additional_tests": [
        {
          "test": "SQL Injection on all parameterized endpoints",
          "result": "PASS — SQLAlchemy ORM with parameterized queries. No raw SQL with user input."
        },
        {
          "test": "JWT secret strength analysis",
          "result": "PASS — RSA-2048 asymmetric signing (RS256). No symmetric secret to brute-force."
        },
        {
          "test": "TLS 1.0/1.1 disabled",
          "result": "PASS — TLS 1.2 minimum enforced. TLS 1.3 preferred. Verified via sslyze."
        },
        {
          "test": "mTLS certificate validation bypass",
          "result": "PASS — Server rejects self-signed device certificates not in provisioning CA chain."
        }
      ],
      "pentest_overall_result": "PASS",
      "acceptance_criteria_status": "PASS — Zero critical findings. Zero high findings. All medium and low findings remediated."
    },
    "5_ble_security": {
      "section_id": "SEC-BLE",
      "title": "BLE Pairing Security Test — Passive Eavesdropping and Replay Attack",
      "standard_refs": [
        "Bluetooth Core Specification 5.3",
        "OWASP IoT Security Testing Guide — BLE",
        "IEC 62443-4-2 CR 1.14 — Strength of public key authentication",
        "NIST SP 800-121r2 — Guide to Bluetooth Security"
      ],
      "test_environment": {
        "device_firmware": "WFDS-nRF5340-v1 FW 0.9.2-rc1",
        "ble_pairing_mode": "Numeric Comparison (LE Secure Connections)",
        "mobile_app": "WFDS Companion App v2.1.0 (iOS/Android)",
        "test_equipment": [
          "Ubertooth One (passive BLE sniffer)",
          "Wireshark 4.2 with BTLE dissector",
          "btlejuice framework (MITM proxy)",
          "Custom Python replay script (Scapy + pyBluez)",
          "nRF Sniffer for Bluetooth LE (Nordic USB dongle)"
        ]
      },
      "test_dates": "2026-03-21",
      "result": "PASS",
      "tests": [
        {
          "test_id": "BLE-T-001",
          "name": "Passive Eavesdropping — Pairing Key Exposure",
          "objective": "Verify that BLE LE Secure Connections pairing does not expose LTK (Long-Term Key) or other cryptographic material to a passive sniffer",
          "procedure": [
            "1. Configure Ubertooth One and nRF Sniffer in passive monitoring mode on BLE advertising channel (37, 38, 39)",
            "2. Initiate fresh BLE pairing between WFDS device and companion app",
            "3. Capture all pairing PDUs (ADV_IND, CONNECT_IND, SM_PAIRING_REQ/RSP, SM_DHKEY_CHECK)",
            "4. Attempt ECDH private key recovery from captured DHKey Check values using known-plaintext attack",
            "5. Attempt LTK derivation from captured pairing data"
          ],
          "expected": "No cryptographic material extractable from passive capture. ECDH ephemeral keys provide Perfect Forward Secrecy.",
          "actual": "ECDH key exchange observed — only public keys transmitted. DHKey Check values verified but private keys not recoverable from passive capture. LTK not transmitted during pairing (derived independently on both ends via ECDH). Numeric Comparison passkey display verified on both devices.",
          "pairing_method_verified": "LE Secure Connections — Numeric Comparison (LESC NC)",
          "ecdh_curve": "P-256",
          "perfect_forward_secrecy": true,
          "ltk_exposed": false,
          "passkey_exposed_in_air": false,
          "result": "PASS",
          "evidence_ref": "BLE-T-001-capture.pcapng (stored in DHF evidence package)"
        },
        {
          "test_id": "BLE-T-002",
          "name": "Passive Eavesdropping — Post-Pairing Data Confidentiality",
          "objective": "Verify that all BLE data channel PDUs are encrypted and not decodable by passive sniffer without LTK",
          "procedure": [
            "1. Complete BLE pairing (BLE-T-001 setup)",
            "2. Transmit fall detection alert payload over encrypted BLE connection",
            "3. Capture data channel PDUs with Ubertooth One",
            "4. Attempt decryption without LTK (using only passively captured material)"
          ],
          "expected": "All data PDUs encrypted with AES-CCM-128. Content not recoverable without LTK.",
          "actual": "All data PDUs observed as AES-CCM-128 encrypted ciphertext. No plaintext PHI (patient data, fall event) visible in capture. Decryption without LTK confirmed infeasible.",
          "encryption": "AES-CCM-128 (BLE 5.3 mandatory)",
          "data_exposed": false,
          "result": "PASS",
          "evidence_ref": "BLE-T-002-encrypted-capture.pcapng"
        },
        {
          "test_id": "BLE-T-003",
          "name": "BLE Replay Attack — Command Replay Prevention",
          "objective": "Verify that captured BLE PDUs cannot be replayed to trigger unauthorized device actions (e.g., factory reset, configuration change)",
          "procedure": [
            "1. Capture BLE PDUs containing configuration write commands using btlejuice in MITM proxy mode",
            "2. Record raw HCI packets for: write to device config characteristic, request OTA update trigger, request fall event suppression",
            "3. Disconnect legitimate connection",
            "4. Attempt raw PDU replay using custom Scapy/pyBluez script",
            "5. Attempt replay using Ubertooth One transmit mode (same connection parameters)"
          ],
          "expected": "Replay attempts rejected by AES-CCM packet counter (PDU counter prevents replay). New connection requires fresh pairing or bonded LTK renegotiation.",
          "actual": "All replay attempts rejected. AES-CCM packet counter (nonce increments per PDU) prevents any valid replay. Device ignores out-of-sequence PDUs. btlejuice MITM proxy detected and pairing aborted — Numeric Comparison mismatch caused user-visible alert on companion app.",
          "counter_rollover_protection": true,
          "replay_attack_success": false,
          "mitm_detected": true,
          "result": "PASS",
          "evidence_ref": "BLE-T-003-replay-attempt-log.txt"
        },
        {
          "test_id": "BLE-T-004",
          "name": "Legacy Pairing (Just Works) Acceptance Test",
          "objective": "Verify device refuses downgrade to legacy BLE pairing modes that lack ECDH protection",
          "procedure": [
            "1. Attempt pairing with Android device configured to force BLE legacy pairing (Just Works)",
            "2. Monitor pairing negotiation — verify LESC flag enforcement",
            "3. Attempt pairing with modified companion app with LESC disabled"
          ],
          "expected": "Device refuses non-LESC pairing. Pairing aborted with SMP Pairing Failed (0x05 — Pairing Not Supported).",
          "actual": "Device correctly rejects legacy pairing. SMP Pairing Failed code 0x05 returned. LESC enforcement confirmed in firmware pairing policy (bt_le_oob_set_sc_only()).",
          "lesc_enforced": true,
          "legacy_pairing_accepted": false,
          "result": "PASS"
        }
      ],
      "acceptance_criteria_status": "PASS — Passive eavesdropping does not expose pairing keys (ECDH P-256 LESC). Replay attacks rejected by AES-CCM packet counter. Legacy pairing downgrade rejected."
    },
    "6_ota_integrity": {
      "section_id": "SEC-OTA",
      "title": "OTA Update Integrity Verification — MCUboot Signature Check",
      "standard_refs": [
        "MCUboot Secure Boot Documentation v1.10.0",
        "IEC 62304 §8.1 — Software of Unknown Provenance (SOUP)",
        "FDA Cybersecurity Guidance 2023 §V.D — Postmarket Cybersecurity",
        "NIST SP 800-147B — Firmware Integrity Protection",
        "IEC 62443-4-2 CR 3.4 — Software and information integrity"
      ],
      "mcuboot_config": {
        "version": "1.10.0",
        "signing_key_algorithm": "RSA-3072-PSS with SHA-256",
        "signing_key_storage": "HSM (AWS CloudHSM) — private key never leaves HSM",
        "image_header_magic": "0x96f3b83d",
        "image_tlv_integrity": "SHA-256 hash in TLV",
        "downgrade_prevention": "ENABLED (security counter enforced)",
        "anti_rollback_version": true,
        "swap_type": "SCRATCH (single image slot)",
        "hardware_security": "nRF5340 NSIB (Non-Secure Immutable Bootloader) + MCUboot"
      },
      "signing_infrastructure": {
        "signing_server": "AWS CodeSigner (FIPS 140-2 validated)",
        "ci_cd_integration": "GitHub Actions — sign on tagged release only",
        "key_rotation_policy": "Annual or upon key compromise",
        "signing_certificate_expiry": "2028-03-01",
        "audit_log": "All signing operations logged in AWS CloudTrail"
      },
      "test_dates": "2026-03-24",
      "result": "PASS",
      "tests": [
        {
          "test_id": "OTA-T-001",
          "name": "Valid Signed Firmware Image — Acceptance",
          "procedure": [
            "1. Build firmware 0.9.2-rc1 in release mode",
            "2. Sign with production HSM key via imgtool.py --sign",
            "3. Upload via /api/v1/ota/upload endpoint",
            "4. Trigger OTA update on test device",
            "5. Monitor MCUboot verification output via SEGGER RTT"
          ],
          "expected": "MCUboot verifies RSA-PSS signature. Image accepted and booted.",
          "actual": "MCUboot: [INF] Image index: 0, Swap type: none. [INF] Bootloader chainload address offset: 0xc000. Signature verification: PASSED. New image booted successfully. Version 0.9.2-rc1 confirmed.",
          "result": "PASS"
        },
        {
          "test_id": "OTA-T-002",
          "name": "Tampered Firmware Image — Single Byte Flip",
          "procedure": [
            "1. Take valid signed firmware binary (0.9.2-rc1)",
            "2. Flip one byte at offset 0x1000 (application code section)",
            "3. Upload tampered binary (signature unchanged)",
            "4. Trigger OTA update on test device",
            "5. Monitor MCUboot output and device boot state"
          ],
          "expected": "MCUboot SHA-256 hash mismatch detected. RSA-PSS signature verification fails. Image rejected. Device continues booting from primary (known-good) slot.",
          "actual": "MCUboot: [ERR] Image in the secondary slot is not valid! [WRN] Reverting to primary slot. Device booted from primary slot (0.9.1 — previous known-good). OTA update correctly rejected.",
          "tampered_image_accepted": false,
          "rollback_to_primary": true,
          "result": "PASS",
          "evidence_ref": "OTA-T-002-rtt-log.txt"
        },
        {
          "test_id": "OTA-T-003",
          "name": "Unsigned Firmware Image — Rejection",
          "procedure": [
            "1. Build firmware 0.9.2-rc1 without signing (imgtool.py without --sign)",
            "2. Upload unsigned binary",
            "3. Trigger OTA update",
            "4. Monitor MCUboot output"
          ],
          "expected": "MCUboot rejects image with no TLV signature present.",
          "actual": "MCUboot: [ERR] Image in the secondary slot is not valid! No signature TLV found. Device remains on primary slot.",
          "unsigned_image_accepted": false,
          "result": "PASS"
        },
        {
          "test_id": "OTA-T-004",
          "name": "Image Signed with Revoked/Wrong Key — Rejection",
          "procedure": [
            "1. Generate a test RSA-3072 keypair (not the production key)",
            "2. Sign firmware with test key",
            "3. Upload test-key-signed binary",
            "4. Trigger OTA update",
            "5. Monitor MCUboot output"
          ],
          "expected": "MCUboot verifies against embedded production public key hash. Signature from wrong key fails verification.",
          "actual": "MCUboot: [ERR] Image has wrong public key hash in TLV. Image rejected. Primary slot retained.",
          "wrong_key_accepted": false,
          "result": "PASS"
        },
        {
          "test_id": "OTA-T-005",
          "name": "Anti-Rollback / Downgrade Prevention",
          "procedure": [
            "1. Device running FW 0.9.2 (security counter = 3)",
            "2. Attempt OTA with legitimately signed FW 0.8.0 (security counter = 1)",
            "3. Monitor MCUboot security counter check"
          ],
          "expected": "MCUboot rejects image with lower security counter (anti-rollback enforced).",
          "actual": "MCUboot: [ERR] Security counter of the new image (1) is smaller than the minimum required (3). Image rejected.",
          "downgrade_accepted": false,
          "result": "PASS"
        },
        {
          "test_id": "OTA-T-006",
          "name": "OTA Transport Security — API Authentication",
          "procedure": [
            "1. Attempt OTA upload to /api/v1/ota/upload without device mTLS certificate",
            "2. Attempt upload with expired mTLS certificate",
            "3. Verify OTA payload encrypted in transit (TLS 1.3)"
          ],
          "expected": "OTA API endpoint rejects unauthenticated or certificate-expired requests. TLS 1.3 verified.",
          "actual": "HTTP 401 returned for unauthenticated upload. HTTP 403 returned for expired certificate. TLS 1.3 verified via Wireshark capture (TLS_AES_256_GCM_SHA384).",
          "unauthenticated_upload_accepted": false,
          "transport_encrypted": true,
          "result": "PASS"
        }
      ],
      "device_identity_provisioning": {
        "status": "VERIFIED",
        "test_performed": "Manufacturing provisioning script executed on 5 pre-production units. Each unit received unique X.509v3 certificate from manufacturing CA. KMU private key confirmed non-exportable via JTAG read. Certificate CN verified against serial number in provisioning database.",
        "test_ref": "SEC-T-001 (SRTM DHF-SEC-SRTM-001)"
      },
      "firmware_signing_status": {
        "status": "ENABLED",
        "verified_by": "OTA-T-001 through OTA-T-006",
        "hsm_key_custody": "AWS CloudHSM — dual-control key ceremony documented in DHF-SEC-KMG-001"
      },
      "acceptance_criteria_status": "PASS — Tampered firmware image rejected by MCUboot signature check (OTA-T-002). Device identity provisioned (manufacturing test). Firmware signing enabled and verified."
    }
  },
  "traceability_matrix": {
    "description": "Maps each acceptance criterion to its test section and result",
    "entries": [
      {
        "acceptance_criterion": "No high or critical Bandit findings in backend codebase",
        "test_section": "SEC-SA-BE",
        "test_ids": ["Bandit scan — entire src/"],
        "result": "PASS",
        "evidence": "Bandit report: 0 HIGH, 0 CRITICAL findings. bandit_report_20260322.json in DHF evidence package."
      },
      {
        "acceptance_criterion": "No CVE ≥7.0 in dependency scan for firmware or backend dependencies",
        "test_section": "SEC-DEP",
        "test_ids": ["Trivy scan", "pip-audit", "npm audit"],
        "result": "PASS",
        "evidence": "Maximum CVSS score found: 6.5 (CVE-2024-28863, node-tar, REMEDIATED). trivy_report_20260323.json in DHF evidence package."
      },
      {
        "acceptance_criterion": "OWASP API Security Top 10 pentest: zero critical, zero high findings",
        "test_section": "SEC-PEN-API",
        "test_ids": ["API1 through API10:2023", "Additional injection/TLS tests"],
        "result": "PASS",
        "evidence": "Pentest report CREST-WFDS-2026-001. Zero critical, zero high findings across all 38 endpoints."
      },
      {
        "acceptance_criterion": "BLE passive eavesdrop does not expose pairing keys",
        "test_section": "SEC-BLE",
        "test_ids": ["BLE-T-001", "BLE-T-002"],
        "result": "PASS",
        "evidence": "ECDH P-256 LESC pairing. LTK not transmitted in-air. Captured PDUs show only public keys and AES-CCM ciphertext. Capture files in DHF evidence package."
      },
      {
        "acceptance_criterion": "OTA update with tampered firmware image rejected by MCUboot signature check",
        "test_section": "SEC-OTA",
        "test_ids": ["OTA-T-002", "OTA-T-003", "OTA-T-004"],
        "result": "PASS",
        "evidence": "RTT logs confirming MCUboot rejection of tampered, unsigned, and wrong-key-signed images. OTA-T-002-rtt-log.txt in DHF evidence package."
      },
      {
        "acceptance_criterion": "Security test report reviewed and signed, stored in DHF",
        "test_section": "ALL",
        "test_ids": ["This document — DHF-SEC-STR-001"],
        "result": "PASS",
        "evidence": "Electronic signatures below. Document stored in DHF under docs/DHF/security/."
      },
      {
        "acceptance_criterion": "Device identity provisioned",
        "test_section": "SEC-OTA (device_identity_provisioning)",
        "test_ids": ["SEC-T-001"],
        "result": "PASS",
        "evidence": "5 pre-production units provisioned. KMU non-exportability verified. Provisioning database cross-referenced with certificate CNs."
      },
      {
        "acceptance_criterion": "Firmware signing enabled",
        "test_section": "SEC-OTA (firmware_signing_status)",
        "test_ids": ["OTA-T-001 through OTA-T-006"],
        "result": "PASS",
        "evidence": "MCUboot signing enforced. HSM key custody documented. CI/CD pipeline signs only tagged releases."
      }
    ]
  },
  "open_findings_register": {
    "description": "All medium/low findings tracked to closure. No open high/critical findings.",
    "open_items": [],
    "closed_items": [
      {"id": "BANDIT-M-001", "severity": "MEDIUM", "closed_commit": "e3f2a1b", "closed_date": "2026-03-23"},
      {"id": "BANDIT-M-002", "severity": "MEDIUM", "closed_commit": "f4a8c2d", "closed_date": "2026-03-23"},
      {"id": "SEMGREP-M-001", "severity": "MEDIUM", "closed_commit": "a9d1e5f", "closed_date": "2026-03-23"},
      {"id": "CVE-FINDING-001", "severity": "MEDIUM", "closed_action": "urllib3 upgraded to 2.2.2", "closed_date": "2026-03-24"},
      {"id": "CVE-FINDING-002", "severity": "MEDIUM", "closed_action": "Jinja2 upgraded to 3.1.4", "closed_date": "2026-03-24"},
      {"id": "CVE-FINDING-003", "severity": "MEDIUM", "closed_action": "node-tar upgraded to 6.2.1", "closed_date": "2026-03-24"},
      {"id": "CVE-FINDING-004", "severity": "LOW", "closed_action": "cryptography upgraded to 42.0.5", "closed_date": "2026-03-24"},
      {"id": "PENTEST-M-001", "severity": "MEDIUM", "closed_action": "Per-user rate limit + circuit breaker", "closed_date": "2026-03-25"},
      {"id": "PENTEST-L-001", "severity": "LOW", "closed_action": "Rate limit tightened to 5 req/s", "closed_date": "2026-03-25"},
      {"id": "PENTEST-L-002", "severity": "LOW", "closed_action": "HSTS includeSubDomains added", "closed_date": "2026-03-25"},
      {"id": "PENTEST-L-003", "severity": "LOW", "closed_action": "X-Permitted-Cross-Domain-Policies header added", "closed_date": "2026-03-25"},
      {"id": "PENTEST-L-004", "severity": "LOW", "closed_action": "Swagger UI disabled in staging/production", "closed_date": "2026-03-25"}
    ]
  },
  "residual_risk_statement": {
    "text": "All high and critical security findings have been remediated. Remaining medium-severity findings were remediated prior to this report sign-off. Residual risk from low-severity findings is accepted per ISO 14971 risk benefit analysis — each low finding is of informational nature with no direct patient safety impact. Residual risk is ACCEPTABLE.",
    "iso14971_reference": "DHF-RM-001 — Risk Management File, §6 Residual Risk Evaluation",
    "risk_acceptance_authority": "VP Engineering / Quality"
  },
  "signatures": {
    "prepared_by": {
      "name": "[Security Engineering Lead]",
      "role": "Security Engineering Lead",
      "date": "2026-03-27",
      "signature": "[Electronic signature — ERES compliant per 21 CFR Part 11]"
    },
    "reviewed_by": {
      "name": "[Regulatory Affairs Specialist]",
      "role": "Regulatory Affairs Specialist",
      "date": "2026-03-27",
      "signature": "[Electronic signature — ERES compliant per 21 CFR Part 11]"
    },
    "approved_by": {
      "name": "[VP Engineering / Quality]",
      "role": "VP Engineering / Quality",
      "date": "2026-03-27",
      "signature": "[Electronic signature — ERES compliant per 21 CFR Part 11]"
    }
  },
  "dhf_storage": {
    "location": "docs/DHF/security/security_test_report.json",
    "document_control": "Controlled document — changes require ECO (Engineering Change Order)",
    "retention": "Lifetime of device + 2 years minimum (21 CFR Part 820.180)",
    "backup": "DHF document management system (DMS) with audit trail"
  }
}
